# Требования к лестничной программе (MAIN.LD) для Inovance Easy521

Что нужно добавить на ladder-диаграмме, чтобы ПЛК полностью соответствовал
тому, что софт (Python-панель и Rust/Tauri) реально пишет и читает по Modbus.

Адресный контракт ниже — **источник истины**: и `python_panel/plc_panel/config.py`
(`AXES`, `IO`), и `src_tauri/src/config.rs` приведены к этим адресам. Лестничную
программу пишут в AutoShop; этот файл — спецификация для инженера ПЛК.

Соглашение: один `REAL` = два смежных регистра, младшее слово первым
(`[low, high]`).

---

## 1. Что уже реализовано (ось X / `Axis_0`)

| Coil | Блок | Регистры |
|------|------|----------|
| `M10` | MC_Power (Enable) | ErrorID → D200 |
| `M11` | MC_MoveVelocity (Execute) | D10 / D12 / D14 |
| `M12` | MC_Reset (Execute) | — |
| `M13` | MC_MoveAbsolute (Execute) | D16 поз, D18 скор, Done = `ma_point_reached` |
| `M14` | разрешение авто-импульса по Done → `TPR` → `out_pulse` → `Y0` | — |
| `M15` | MC_ReadAxisError (Enable) | D220 / D222 |
| `M16` | MC_Stop (Execute) | decel = `mc_stop_decceleration` (именованный элемент) |
| `M17` | MC_SetPosition (Execute) | D24 |
| `M19` | MC_MoveRelative (Execute) | D20 дист, D22 скор |
| `M500`| MC_ReadActualPosition (Enable) | D210 |
| `M501`| MC_ReadActualVelocity (Enable) | D214 |
| `M50` | SET `Y0` | — |
| `M51` | RST `Y0` | — |

---

## 2. Адресный контракт для всех осей

Coils (одинаковая раскладка на ось, X / Y / Z):

| Назначение | X | Y | Z |
|---|---|---|---|
| MC_Power            | M10 | M20 | M30 |
| MC_MoveVelocity     | M11 | M21 | M31 |
| MC_Reset            | M12 | M22 | M32 |
| MC_MoveAbsolute     | M13 | M23 | M33 |
| авто-импульс по Done| M14 | M24 | M34 |
| MC_ReadAxisError    | M15 | M25 | M35 |
| MC_Stop             | M16 | M26 | M36 |
| MC_SetPosition      | M17 | M27 | M37 |
| MC_MoveRelative     | M19 | M29 | M39 |

Параметры (D, запись из софта):

| Параметр | X | Y | Z |
|---|---|---|---|
| MoveVelocity speed/acc/dec | D10 / D12 / D14 | D100 / D102 / D104 | D130 / D132 / D134 |
| MoveAbsolute pos / vel     | D16 / D18 | D106 / D108 | D136 / D138 |
| MoveRelative dist / vel    | D20 / D22 | D110 / D112 | D140 / D142 |
| SetPosition value          | D24 | D114 | D144 |
| Stop deceleration          | D50¹ | D116 | D146 |

¹ У оси X замедление Stop в MAIN.LD — именованный элемент, а не D-регистр;
D50 остаётся заглушкой в конфиге.

Телеметрия (D, чтение софтом):

| Сигнал | X | Y | Z |
|---|---|---|---|
| ReadActualPosition | D210 | D230 | D250 |
| ReadActualVelocity | D214 | D234 | D254 |
| ServoErrorID / AxisErrorID | D220 / D222 | D240 / D242 | D260 / D262 |

Общий выход ошибки блоков (ErrorID каждого MC-блока): **D200**.

> ⚠️ Прежние карты Y/Z были взаимно противоречивы: `Y.act_pos = D220`
> накрывал блок ошибок оси X (`D220/D222`), а внутри оси пересекались REAL'ы
> MoveRelative/MoveAbsolute. Карта выше это устраняет — лестничную программу
> Y/Z писать строго под неё.

---

## 3. Чек-лист блоков к добавлению

### 3.1 Оси Y и Z — полный комплект MC-блоков (главный пробел)
В MAIN.LD есть только `Axis_0`. Продублировать всю логику оси X на `Axis_1`(Y)
и `Axis_2`(Z), привязав к coil'ам и D-регистрам из §2.

- [ ] `Axis_1` (Y): MC_Power `M20`, MoveVelocity `M21`, Reset `M22`,
      MoveAbsolute `M23`, ReadAxisError `M25`, Stop `M26`, SetPosition `M27`,
      MoveRelative `M29`; ReadActualPosition → D230, ReadActualVelocity → D234.
- [ ] `Axis_2` (Z): MC_Power `M30`, MoveVelocity `M31`, Reset `M32`,
      MoveAbsolute `M33`, ReadAxisError `M35`, Stop `M36`, SetPosition `M37`,
      MoveRelative `M39`; ReadActualPosition → D250, ReadActualVelocity → D254.
- [ ] У каждой оси удерживать MC_Power (Enable), пока ось должна принимать
      движение.
- [ ] ErrorID всех MC-блоков выводить в D200 (как у X).

### 3.2 Дискретные выходы Easy521
- [ ] **Y1 — статический уровень:** рунг `M52 → Y1` (прямая катушка). Софт пишет
      `M52` (IO.Y1_TOGGLE) для постоянного уровня.
- [ ] **Y2 — генератор частоты:** инструкция аппаратного импульсного/частотного
      выхода Easy521 (`PLSF`/`PLSY`/`PWM` — по прошивке): частота берётся из
      `D90` (REAL), разрешение по `M53`, выход на `Y2`.

> Софт читает обратно `read_coils(M50..M53)` для подсветки индикаторов выходов —
> `M52` и `M53` должны быть реальными катушками, отражающими фактическое
> состояние.

### 3.3 Дискретные входы Easy521 (проброс X0…X3 → M100…M103)
Софт мониторит **катушки** `M100..M103`, а не физические входы X напрямую.

- [ ] `X0 → M100` (Home X)
- [ ] `X1 → M101` (Home Y)
- [ ] `X2 → M102` (VNA Ready)
- [ ] `X3 → M103` (E-Stop)

### 3.4 Безопасность — E-Stop
- [ ] По `X3`/`M103`: MC_Stop (или снятие MC_Power) на **все** оси + блокировка
      `Y0`.
- [ ] Аппаратный контур E-Stop оставить независимым от прикладной логики ПЛК.

### 3.5 Авто-импульс замера для осей Y/Z
Сеть `Done → TPR → out_pulse → Y0` сейчас завязана только на `ma_point_reached`
оси X и `M14`. Если замер триггерится по приезду любой сканирующей оси:

- [ ] Расширить условие до
      `(Axis0.Done·M14) ∨ (Axis1.Done·M24) ∨ (Axis2.Done·M34) → TPR → out_pulse → Y0`.

### 3.6 (Рекомендуется) Базирование MC_Home
Входы `X0`/`X1` названы «Home X/Home Y», но блока базирования нет — нуль сейчас
задаётся через MC_SetPosition.

- [ ] Добавить MC_Home по концевику на каждую ось **либо** явно зафиксировать
      процедуру: ручной выход на концевик + MC_SetPosition.

---

## 4. Приоритет

1. **Оси Y и Z** (§3.1) с непротиворечивой картой регистров §2 — без этого
   3-осевое сканирование не работает.
2. Выходы `Y1` (M52) и частотный `Y2` (M53/D90) — §3.2.
3. Проброс входов `X0..X3 → M100..M103` — §3.3.
4. Реакция на E-Stop — §3.4.
5. Авто-импульс для Y/Z — §3.5.
6. Опционально MC_Home — §3.6.

После реализации Y/Z сверьте адреса с `config.py` (`AXES`) и `config.rs` — они
уже приведены к §2.


Ошибка при удалении после сортировки
